---
title: 2.1 技术规范表
toc: true
weight: 1
next: /docs/user-manual-for-skf8000-series-inverter/Product-Information/Product-aluminum-plate/
prev: /Safety-precautions/
---

| 项目      |  | 规格     |     |
| :----:       |    :----:   |          :----: |       :----: |
|  控制特性    | 控制方式       | 无速度传感器矢量控制（SVC）   |V/F控制  |
|    | 启动转矩       | 0.5Hz/150%      |0.5Hz/100%      |
|    | 调速范围       | 1：100      |1：50      |
|    | 稳速精度       | ±0.5%      |±1%       |
|    | 载波频率       | 0.5kHz~16kHz;可根据负载特性，自动调整载波频率      |      |
|    | 过载能力       | G型机：150% 额定电流60s,220%额定电流1s </br>  P型机：120% 额定电流60s,150%额定电流1s    |   
|    | 转矩提升       | 0.0%自动转矩提升；手动转矩提升0.1%~30%     |     
| 输入输出   | 输入电压范围       | 220V/380V； 波动范围：±15%     | 
|    | 输入频率范围       | 50/60Hz； 波动范围：±5%      | 
|    | 输出电压范围       | 0~输入电压，误差小于5%    | 
|    | 输出频率范围       | SVC：0~320Hz； V/F:0-3200Hz    | 
| 运行控制   | 运行命令通道       | 3种通道：操作面板给定、控制端子给定、串行通讯口给定。可通过多种方式切换。     | 
|    | 频率源       | 数字给定、面板电位器给定、模拟电压给定、模拟电流给定、串口通讯给定等。可通过多种方式切换。     | 
|    | 辅助频率源       | 多种辅助频率源。可进行频率合成、频率微调。   | 
|    | 输入端子       | 7个数字输入端子</br> 2个模拟量输入端子   | 
|   | 输出端子       | 2个开路集电极输出端子</br> 2个继电器输出端子 </br> 2个模拟量输出端子   | 
|  基本功能  | 直流制动功能       | 制动时间：0.0s~100.0s，制动动作电流值：0.0%~100.0%      | 
|    | V/F曲线       | 3种方式：直线型、多点型、平方型    | 
|    | 加减速曲线       | 直线或S曲线加减速方式；四组加减速时间；加减速时间范围：0.0~6500.0s   | 
|    | 简易PLC、多段速       | 通过内置PLC或控制端子实现最多16段速运行    | 
|    | 内置PID       | 可方便实现过程控制闭环控制系统      | 
|    | AVR功能       | 当电网电压变化时，能自动保持输出电压恒定    | 
|    | 过压过流失速       | 对运行期间电流电压自动限制，防止频繁过流过压跳闸    | 
|    | 快速限流功能       | 最大限度减小过流故障，提高系统稳定性     | 
|    | 转矩限定与控制       | “挖土机”特性，对运行期间转矩自动限制，防止频繁过流跳闸     | 
|    | 上电外围设备安全自检       | 可实现上电对外围设备进行安全检测如接地、短路等   | 
|    | 定时控制功能       | 设定时间范围0h~65535h   | 
|    | 保护功能       | 输出缺相保护、过流保护、过压保护、欠压保护、过热保护、过载保护、上电继电器故障检测等     | 
|  显示与键盘操作  | LED显示       | 5位LED显示     | 
|    | 参数锁定功能       | 设置参数只读控制，以防误操作    | 
|    | MF.K键       | 可编程键：命令通道切换/正反转运行/点动运行功能选择/菜单模式切换    | 
| 使用环境   | 使用场所       | 室内，不受阳光直晒，无尘埃、腐蚀性气体、可燃性气体、油雾、水蒸汽、滴水或盐份等     | 
|    | 海拔高度       | 低于1000m；高于1000m以上时，要降额使用，每升高100m,需要降额1%      | 
|    | 环境温度       | -10℃~40℃，温度超过40℃时需要降额使用，环境温度每升高1℃ ，需要降额1%，最高使用环境温度为50℃   | 
|    | 湿度      | ≤95%RH，避免结霜   | 
|    | 振动       | 振动加速度小于0.6g   | 
|    | 存储温度      | -25℃~+60℃    | 

  
探索这些文档以便了解更多内容：

{{< cards >}}
  {{< card link="/products/vector-variable-frequency-driver/" title="立即购买高性能矢量变频器" icon="shopping-cart" >}}
  {{< card link="/docs/user-manual-for-skf8000-series-inverter/table-of-contents/" title="变频器使用说明书目录" icon="newspaper"  >}}
  {{< card link="/blog/faq/" title="变频器常见问题解答" icon="newspaper" >}}
{{< /cards >}}	
